
OS:Version,
  {b5a8491b-1747-49f3-a756-ac23fa68002f}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {f29bd895-df40-46f5-80a4-342a2fd51598}, ! Handle
  Dothan Municipal Ap Ann Clg 1% Condns DB=>MWB, ! Name
  34,                                     ! Maximum Dry-Bulb Temperature {C}
  9.7,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  24.3,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100153,                                 ! Barometric Pressure {Pa}
  3.7,                                    ! Wind Speed {m/s}
  300,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.544,                                  ! ASHRAE Taub {dimensionless}
  1.83;                                   ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {37a0c244-993f-4c3d-9316-d178d9f810fa}, ! Handle
  Component Data 1,                       ! Name
  {4dca8e51-aa45-4e46-b828-a9d828fb9ac4}, ! UUID
  {a00145f4-3377-4dac-8ef7-44e0a492844b}, ! Version UUID
  1366305651,                             ! Creation Timestamp
  1366305651,                             ! Version Timestamp
  {f29bd895-df40-46f5-80a4-342a2fd51598}; ! Name of Object 1

