
OS:Version,
  {8ee516ec-cef5-4faa-aadc-cf4e8425e10a}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {c37b952a-23d7-4662-93ee-acd57d0d641c}, ! Handle
  Dothan Municipal Ap Ann Hum_n 99% Condns DP=>MCDB, ! Name
  4,                                      ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -9.7,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100153,                                 ! Barometric Pressure {Pa}
  3.7,                                    ! Wind Speed {m/s}
  320,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {e561f7fd-2d83-4a6b-8f2b-f352314a2ed7}, ! Handle
  Component Data 1,                       ! Name
  {2112d40c-a50d-4b83-b603-a26be10986f5}, ! UUID
  {52d0f3be-3a6e-4d54-8711-c1926376c667}, ! Version UUID
  1366305651,                             ! Creation Timestamp
  1366305651,                             ! Version Timestamp
  {c37b952a-23d7-4662-93ee-acd57d0d641c}; ! Name of Object 1

