
OS:Version,
  {2b4abb05-9d75-4a72-a70f-cec4b9002734}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {4c7ccee4-b0b0-4fc5-a2ad-15f32dca351f}, ! Handle
  Douglas Bisbee Douglas Intl A Ann Clg 1% Condns WB=>MDB, ! Name
  28.1,                                   ! Maximum Dry-Bulb Temperature {C}
  17.9,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  20.3,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  87193,                                  ! Barometric Pressure {Pa}
  5,                                      ! Wind Speed {m/s}
  320,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  6,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.453,                                  ! ASHRAE Taub {dimensionless}
  1.89;                                   ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {3d9e6f42-e996-4c81-95cd-c3b8acedff57}, ! Handle
  Component Data 1,                       ! Name
  {f5f96ccf-26aa-4ffa-b3a2-e9e7d7279021}, ! UUID
  {33d5baf5-f219-4eb4-81a7-e132bacde5ab}, ! Version UUID
  1366306271,                             ! Creation Timestamp
  1366306271,                             ! Version Timestamp
  {4c7ccee4-b0b0-4fc5-a2ad-15f32dca351f}; ! Name of Object 1

