
OS:Version,
  {660c5556-34d8-4e33-a866-dcee447aa435}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {f040c8b8-2487-4414-9d44-a803da2c17c8}, ! Handle
  Draughon Miller Cen Ann Clg 1% Condns Enth=>MDB, ! Name
  32.1,                                   ! Maximum Dry-Bulb Temperature {C}
  12.4,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  77500,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98792,                                  ! Barometric Pressure {Pa}
  4.6,                                    ! Wind Speed {m/s}
  180,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.456,                                  ! ASHRAE Taub {dimensionless}
  2.108;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {914b903b-4f2c-411f-b8df-ba7cc22552d6}, ! Handle
  Component Data 1,                       ! Name
  {04ce7945-27b9-4a94-9de8-724a78cad546}, ! UUID
  {e4bc2b36-161b-40e7-9f82-565d5d8f5216}, ! Version UUID
  1366310681,                             ! Creation Timestamp
  1366310681,                             ! Version Timestamp
  {f040c8b8-2487-4414-9d44-a803da2c17c8}; ! Name of Object 1

