
OS:Version,
  {a4a07f37-b29b-4a12-b10b-8674c4cd7315}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {21d8df92-d942-4431-b696-8dea0966d110}, ! Handle
  Dubuque Regional Ap Ann Hum_n 99% Condns DP=>MCDB, ! Name
  -18.6,                                  ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -23.4,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97516,                                  ! Barometric Pressure {Pa}
  4.2,                                    ! Wind Speed {m/s}
  300,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {e4dbb55f-fe1d-4f2d-b5d5-c0c6c67a81e2}, ! Handle
  Component Data 1,                       ! Name
  {6d81bab3-d604-4dc2-83cd-8ecfb981381a}, ! UUID
  {64951760-2364-43a4-a50d-a8dfa5c8d663}, ! Version UUID
  1366307184,                             ! Creation Timestamp
  1366307184,                             ! Version Timestamp
  {21d8df92-d942-4431-b696-8dea0966d110}; ! Name of Object 1

