
OS:Version,
  {8c7cd169-00a3-4665-b17d-4b03d2becd4d}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {432194ef-3697-499a-b3ba-c6b38c3a4c0c}, ! Handle
  Duluth International Arpt Ann Clg 1% Condns DP=>MDB, ! Name
  24.2,                                   ! Maximum Dry-Bulb Temperature {C}
  10.9,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  19.6,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  96230,                                  ! Barometric Pressure {Pa}
  5.2,                                    ! Wind Speed {m/s}
  220,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.398,                                  ! ASHRAE Taub {dimensionless}
  2.218;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {349a1a53-2ca6-4993-b9fe-812713dc3aa4}, ! Handle
  Component Data 1,                       ! Name
  {4dfb4d73-1bd2-4a28-bafa-a4bbb4652023}, ! UUID
  {237eca60-e174-48cc-92da-ad17ab81b125}, ! Version UUID
  1366308208,                             ! Creation Timestamp
  1366308208,                             ! Version Timestamp
  {432194ef-3697-499a-b3ba-c6b38c3a4c0c}; ! Name of Object 1

