
OS:Version,
  {98f5395d-9d60-4316-ba7b-31e6b2b55228}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {fd80a6cd-5f37-4d11-97fc-dc3c6e108eda}, ! Handle
  EAGLE Ann Clg 2% Condns WB=>MDB,        ! Name
  23.8,                                   ! Maximum Dry-Bulb Temperature {C}
  19,                                     ! Daily Dry-Bulb Temperature Range {deltaC}
  14.5,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  79643,                                  ! Barometric Pressure {Pa}
  4.9,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.4,                                    ! ASHRAE Taub {dimensionless}
  2.165;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {a72be77b-b432-4c33-b8c5-721c22639f71}, ! Handle
  Component Data 1,                       ! Name
  {ed4cf5fa-6a31-4e66-aa1f-52497cf902f5}, ! UUID
  {ec9232cf-e49c-4514-8e19-47be940f7e88}, ! Version UUID
  1366306684,                             ! Creation Timestamp
  1366306684,                             ! Version Timestamp
  {fd80a6cd-5f37-4d11-97fc-dc3c6e108eda}; ! Name of Object 1

