
OS:Version,
  {1cebb1ce-c72b-448a-b89c-200815b2c5a7}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {e76a760e-11b2-4533-b83c-234a3ec8aad8}, ! Handle
  El Toro MCAS Ann Clg .4% Condns DP=>MDB, ! Name
  25.8,                                   ! Maximum Dry-Bulb Temperature {C}
  10.4,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  19.4,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99939,                                  ! Barometric Pressure {Pa}
  2.6,                                    ! Wind Speed {m/s}
  270,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.436,                                  ! ASHRAE Taub {dimensionless}
  2.109;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {658feabf-e488-456c-87de-1dee992c71e5}, ! Handle
  Component Data 1,                       ! Name
  {2b09a20e-c090-4738-bbe7-57071a9b5fac}, ! UUID
  {9b1f4e0b-86b8-432b-b172-b0fa29ae714c}, ! Version UUID
  1366306423,                             ! Creation Timestamp
  1366306423,                             ! Version Timestamp
  {e76a760e-11b2-4533-b83c-234a3ec8aad8}; ! Name of Object 1

