
OS:Version,
  {bd64c33e-a013-4ee2-b8d4-d0c55cb9eacd}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {8ba567db-9974-4d65-b4a6-c01c33356c97}, ! Handle
  Elko Ann Htg Wind 99.6% Condns WS=>MCDB, ! Name
  2.8,                                    ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  2.8,                                    ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83884,                                  ! Barometric Pressure {Pa}
  10.3,                                   ! Wind Speed {m/s}
  90,                                     ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {ea93fd3e-c77b-4ac7-a27e-b5437e320e5d}, ! Handle
  Component Data 1,                       ! Name
  {36ef746d-9c62-465b-9705-78d7eaa5c910}, ! UUID
  {275a5521-5b4c-4eeb-ac8a-a480bc8f71f4}, ! Version UUID
  1366309461,                             ! Creation Timestamp
  1366309461,                             ! Version Timestamp
  {8ba567db-9974-4d65-b4a6-c01c33356c97}; ! Name of Object 1

