
OS:Version,
  {5cc186ca-0bb3-48db-a8c2-447a1a1c7f2f}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {c3461cc9-9ab6-4d38-801f-f5b2c5f10ee9}, ! Handle
  Eugene Mahlon Sweet Arpt  Uo Ann Clg 2% Condns Enth=>MDB, ! Name
  27.5,                                   ! Maximum Dry-Bulb Temperature {C}
  15.8,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  52600,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100022,                                 ! Barometric Pressure {Pa}
  5.1,                                    ! Wind Speed {m/s}
  0,                                      ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.357,                                  ! ASHRAE Taub {dimensionless}
  2.559;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {dc24ee6d-e53b-455f-b867-cf07a699fe8e}, ! Handle
  Component Data 1,                       ! Name
  {b6c0f968-8021-4290-aea1-fb0165d328bd}, ! UUID
  {9950d05d-c0dd-4c15-b55f-f8632b624172}, ! Version UUID
  1366310009,                             ! Creation Timestamp
  1366310009,                             ! Version Timestamp
  {c3461cc9-9ab6-4d38-801f-f5b2c5f10ee9}; ! Name of Object 1

