
OS:Version,
  {27314dc6-3bdf-4644-9e15-26634c7b6a4f}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {03e362a8-9d60-482e-b0c3-17f355db2b22}, ! Handle
  Eveleth Muni  Awos Ann Clg .4% Condns DB=>MWB, ! Name
  30.1,                                   ! Maximum Dry-Bulb Temperature {C}
  13.1,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  20.9,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  96369,                                  ! Barometric Pressure {Pa}
  4.7,                                    ! Wind Speed {m/s}
  200,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.403,                                  ! ASHRAE Taub {dimensionless}
  2.188;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {38c71b07-67ad-460d-ad0a-1022b181bf3b}, ! Handle
  Component Data 1,                       ! Name
  {b42ef6fc-bb13-490c-9a05-df6d06af6cc7}, ! UUID
  {c9786249-c9bd-4d9b-9d82-f4f70da12881}, ! Version UUID
  1366308219,                             ! Creation Timestamp
  1366308219,                             ! Version Timestamp
  {03e362a8-9d60-482e-b0c3-17f355db2b22}; ! Name of Object 1

