
OS:Version,
  {50f6f985-4cf4-4978-a8c8-887aef8ba6a6}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {6aba62c8-6963-4f77-aec4-1b1467f97171}, ! Handle
  FLINT Ann Htg Wind 99.6% Condns WS=>MCDB, ! Name
  -6.6,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -6.6,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98557,                                  ! Barometric Pressure {Pa}
  12.5,                                   ! Wind Speed {m/s}
  220,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {e7bc0b7b-1715-4e0a-8fd0-73dc8b88b08d}, ! Handle
  Component Data 1,                       ! Name
  {e5ef191b-f301-406f-b515-13b753f8e8b1}, ! UUID
  {4369c2ab-d5b3-4643-8f4b-98602eee8986}, ! Version UUID
  1366308002,                             ! Creation Timestamp
  1366308002,                             ! Version Timestamp
  {6aba62c8-6963-4f77-aec4-1b1467f97171}; ! Name of Object 1

