
OS:Version,
  {3a8ba94f-fedb-4140-be4d-0a6a000ea330}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {edf4c310-3138-42cc-a218-597d6cdffb0b}, ! Handle
  Fargo Ann Hum_n 99.6% Condns DP=>MCDB,  ! Name
  -28.5,                                  ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -33.4,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98076,                                  ! Barometric Pressure {Pa}
  3.6,                                    ! Wind Speed {m/s}
  200,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {9a9f4a8d-0a35-4adc-975e-2623385c012d}, ! Handle
  Component Data 1,                       ! Name
  {cee2cdf3-0957-4523-aa18-fb59fb7977df}, ! UUID
  {56548dbc-2ab1-4b8c-a31c-45869a6dfbed}, ! Version UUID
  1366309024,                             ! Creation Timestamp
  1366309024,                             ! Version Timestamp
  {edf4c310-3138-42cc-a218-597d6cdffb0b}; ! Name of Object 1

