
OS:Version,
  {bee2cae4-bcc4-4071-a087-5dab62ac488a}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {42b3c327-b10a-4650-9a2d-a8d61a8898aa}, ! Handle
  Farmington Four Corners Regl Ann Clg .4% Condns DP=>MDB, ! Name
  20.1,                                   ! Maximum Dry-Bulb Temperature {C}
  16.1,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  16.2,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  82756,                                  ! Barometric Pressure {Pa}
  4.9,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.402,                                  ! ASHRAE Taub {dimensionless}
  2.092;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {3cfa096d-4619-433e-a27d-52013f00254b}, ! Handle
  Component Data 1,                       ! Name
  {7d9f836b-f4ec-41b7-84e3-e61fbc8d11fd}, ! UUID
  {769e8061-14ff-4439-8b46-73c1a3df223a}, ! Version UUID
  1366309404,                             ! Creation Timestamp
  1366309404,                             ! Version Timestamp
  {42b3c327-b10a-4650-9a2d-a8d61a8898aa}; ! Name of Object 1

