
OS:Version,
  {bcb6de54-4aba-4636-ab2d-59470835020d}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {7d37d32a-211d-4f8f-a8c9-f8cfafe39aee}, ! Handle
  Felts Fld Ann Clg 2% Condns Enth=>MDB,  ! Name
  28.8,                                   ! Maximum Dry-Bulb Temperature {C}
  15.9,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  52800,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  94208,                                  ! Barometric Pressure {Pa}
  3.5,                                    ! Wind Speed {m/s}
  220,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.356,                                  ! ASHRAE Taub {dimensionless}
  2.398;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {2f480bf4-edf4-47e8-aa4a-4a2d8d2c88c0}, ! Handle
  Component Data 1,                       ! Name
  {ad051b85-608e-4d7c-9ef9-acdf8ba1e0aa}, ! UUID
  {cb4f05ec-84a0-4a6a-b762-749639bed8c8}, ! Version UUID
  1366311377,                             ! Creation Timestamp
  1366311377,                             ! Version Timestamp
  {7d37d32a-211d-4f8f-a8c9-f8cfafe39aee}; ! Name of Object 1

