
OS:Version,
  {9e215319-0e7f-4638-8a1d-418b99bcd537}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {c2d739a8-4fa5-4c5d-be80-92ece0908a50}, ! Handle
  Fergus Falls Awos Ann Clg 2% Condns WB=>MDB, ! Name
  26.7,                                   ! Maximum Dry-Bulb Temperature {C}
  11.6,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  22.3,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97063,                                  ! Barometric Pressure {Pa}
  6.2,                                    ! Wind Speed {m/s}
  170,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.393,                                  ! ASHRAE Taub {dimensionless}
  2.26;                                   ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {c7f298e6-01dc-42ac-91bc-1b7ea8e6c721}, ! Handle
  Component Data 1,                       ! Name
  {d4ee448c-d8c1-4668-a0c4-afede4659122}, ! UUID
  {88990e17-cf93-4480-8b5d-061b4693cf8d}, ! Version UUID
  1366308234,                             ! Creation Timestamp
  1366308234,                             ! Version Timestamp
  {c2d739a8-4fa5-4c5d-be80-92ece0908a50}; ! Name of Object 1

