
OS:Version,
  {e3c31905-f1e7-410f-94f0-ee05c13c72de}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {ecf47b60-1568-4b57-843b-32a24991ed71}, ! Handle
  Fort Knox Godman Aaf Ann Clg .4% Condns DP=>MDB, ! Name
  28.8,                                   ! Maximum Dry-Bulb Temperature {C}
  10.7,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  24.1,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98487,                                  ! Barometric Pressure {Pa}
  2.7,                                    ! Wind Speed {m/s}
  260,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.505,                                  ! ASHRAE Taub {dimensionless}
  1.883;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {4aa3a1bf-5e00-4947-b43f-9e8cfbc551c7}, ! Handle
  Component Data 1,                       ! Name
  {54f8b247-ea5d-4eca-ae47-e477cb001e4a}, ! UUID
  {8d6d10c3-2287-4e7c-8ad4-df7dc9a9faca}, ! Version UUID
  1366307634,                             ! Creation Timestamp
  1366307634,                             ! Version Timestamp
  {ecf47b60-1568-4b57-843b-32a24991ed71}; ! Name of Object 1

