
Version,
  7.1;                                    ! Version Identifier 

 ! Fort Polk Aaf_LA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=35.5°C MWB=24.7°C
 SizingPeriod:DesignDay,
  Fort Polk Aaf Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.5,      !- Maximum Dry-Bulb Temperature {C}
         10,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       24.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100106.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.512,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.937;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

