
OS:Version,
  {053e7857-e350-40a6-9450-71713f584208}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {2bef4df6-6c93-46df-93de-2dfb987490fc}, ! Handle
  Fort Riley Marshall Aaf Ann Clg 1% Condns DB=>MWB, ! Name
  35.7,                                   ! Maximum Dry-Bulb Temperature {C}
  12.6,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97493,                                  ! Barometric Pressure {Pa}
  4.1,                                    ! Wind Speed {m/s}
  210,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.424,                                  ! ASHRAE Taub {dimensionless}
  2.19;                                   ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {1202b980-d838-49a3-a4c7-a905ad64313d}, ! Handle
  Component Data 1,                       ! Name
  {d2129b88-2b9c-4adb-86c0-d7de9343bb2e}, ! UUID
  {8d6615fd-93c3-4380-a908-45a74f4799a7}, ! Version UUID
  1366307522,                             ! Creation Timestamp
  1366307522,                             ! Version Timestamp
  {2bef4df6-6c93-46df-93de-2dfb987490fc}; ! Name of Object 1

