
OS:Version,
  {e16e59a2-9457-48d9-96bf-c56047cad099}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {7d72da8d-78f5-4bda-a80e-c9b3937a740d}, ! Handle
  Fort Worth Alliance Ann Clg .4% Condns DB=>MWB, ! Name
  38.7,                                   ! Maximum Dry-Bulb Temperature {C}
  11.7,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  23.6,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98639,                                  ! Barometric Pressure {Pa}
  4.5,                                    ! Wind Speed {m/s}
  170,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.46,                                   ! ASHRAE Taub {dimensionless}
  2.088;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {c0de4f8a-ecd8-420a-b726-dc96b186f8e4}, ! Handle
  Component Data 1,                       ! Name
  {8d356377-1eb0-40b9-a659-79a7636079f0}, ! UUID
  {dd30207b-bf10-48f9-a29f-71e4da6fbb5f}, ! Version UUID
  1366310697,                             ! Creation Timestamp
  1366310697,                             ! Version Timestamp
  {7d72da8d-78f5-4bda-a80e-c9b3937a740d}; ! Name of Object 1

