
OS:Version,
  {377fa7c9-7864-4ab7-bfc6-d6a0a1447e70}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {19e961ed-ba2a-48c6-8049-9faee799cc12}, ! Handle
  Fort Worth Alliance Ann Clg .4% Condns WB=>MDB, ! Name
  33.6,                                   ! Maximum Dry-Bulb Temperature {C}
  11.7,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  25.8,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98639,                                  ! Barometric Pressure {Pa}
  4.5,                                    ! Wind Speed {m/s}
  170,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.46,                                   ! ASHRAE Taub {dimensionless}
  2.088;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {ab28a3e8-869e-492d-8fab-f2f1d4361a02}, ! Handle
  Component Data 1,                       ! Name
  {20173922-59ac-4add-ac96-831ec66a32cb}, ! UUID
  {fbc30b7c-627b-491c-8cb0-44e669e7ff22}, ! Version UUID
  1366310698,                             ! Creation Timestamp
  1366310698,                             ! Version Timestamp
  {19e961ed-ba2a-48c6-8049-9faee799cc12}; ! Name of Object 1

