
OS:Version,
  {28d4c405-8850-4a1d-af96-48f30e16f672}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {1beffa6d-fdec-440e-a751-74211dfe77b8}, ! Handle
  Franklin Ann Clg .4% Condns WB=>MDB,    ! Name
  27.6,                                   ! Maximum Dry-Bulb Temperature {C}
  10.1,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  23.2,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  95805,                                  ! Barometric Pressure {Pa}
  3.5,                                    ! Wind Speed {m/s}
  200,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.434,                                  ! ASHRAE Taub {dimensionless}
  2.094;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {0901c8e2-4a42-40bc-940b-78d552b6a5b3}, ! Handle
  Component Data 1,                       ! Name
  {e37d9baf-4d8a-46c9-be81-7b55da4537bd}, ! UUID
  {8f11f157-8f53-4784-ba79-ae5730f0c180}, ! Version UUID
  1366310179,                             ! Creation Timestamp
  1366310179,                             ! Version Timestamp
  {1beffa6d-fdec-440e-a751-74211dfe77b8}; ! Name of Object 1

