
OS:Version,
  {38b40294-f2ac-43a8-8922-599413953122}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {3d339588-dd53-4073-bf9f-a53fac4b108c}, ! Handle
  GOODLAND Ann Clg .4% Condns DP=>MDB,    ! Name
  24.1,                                   ! Maximum Dry-Bulb Temperature {C}
  15,                                     ! Daily Dry-Bulb Temperature Range {deltaC}
  19.5,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  88531,                                  ! Barometric Pressure {Pa}
  6,                                      ! Wind Speed {m/s}
  160,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.421,                                  ! ASHRAE Taub {dimensionless}
  2.065;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {da83701a-8357-4a80-a8f8-cd8042988681}, ! Handle
  Component Data 1,                       ! Name
  {329d3eee-6dde-48f0-a2d5-c8f033890070}, ! UUID
  {6bda61ef-32a0-472e-86cd-f11b8c434070}, ! Version UUID
  1366307538,                             ! Creation Timestamp
  1366307538,                             ! Version Timestamp
  {3d339588-dd53-4073-bf9f-a53fac4b108c}; ! Name of Object 1

