
OS:Version,
  {faa6ef83-bd42-438d-b75f-fc2b93f178d7}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {82671a86-ced2-4815-8a27-1075899d0871}, ! Handle
  GREENSBORO Ann Clg 2% Condns DB=>MWB,   ! Name
  31,                                     ! Maximum Dry-Bulb Temperature {C}
  9.9,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  22.8,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98123,                                  ! Barometric Pressure {Pa}
  3.4,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.557,                                  ! ASHRAE Taub {dimensionless}
  1.757;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {b5e38ed5-c3c4-451d-971e-3978c820f4de}, ! Handle
  Component Data 1,                       ! Name
  {0b7ea0e1-30da-4903-9538-0403301db35b}, ! UUID
  {678e605f-915b-41d4-af84-8cde5f44232f}, ! Version UUID
  1366308936,                             ! Creation Timestamp
  1366308936,                             ! Version Timestamp
  {82671a86-ced2-4815-8a27-1075899d0871}; ! Name of Object 1

