
OS:Version,
  {cdfc7cf3-3d0b-4606-a0e9-5f028c080065}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {3bb0763a-2111-4d95-b3da-1423a7898602}, ! Handle
  Gage Airport Ann Clg 1% Condns Enth=>MDB, ! Name
  31.9,                                   ! Maximum Dry-Bulb Temperature {C}
  13.6,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  73100,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  93553,                                  ! Barometric Pressure {Pa}
  6.7,                                    ! Wind Speed {m/s}
  180,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.417,                                  ! ASHRAE Taub {dimensionless}
  2.179;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {a0fce1cc-73b3-4c54-85d7-6a8312458c51}, ! Handle
  Component Data 1,                       ! Name
  {6e5144ee-e084-4ab4-9bbf-2a0a27cb54e0}, ! UUID
  {bdeca068-5d00-42fd-9144-9bb07c356c6d}, ! Version UUID
  1366309895,                             ! Creation Timestamp
  1366309895,                             ! Version Timestamp
  {3bb0763a-2111-4d95-b3da-1423a7898602}; ! Name of Object 1

