
OS:Version,
  {e9af0baf-1ff8-4c85-83cc-691adadfacfa}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {c5e8d6eb-ba72-4728-8205-c711ef1f7ad1}, ! Handle
  Gage Airport Ann Clg 2% Condns Enth=>MDB, ! Name
  31.5,                                   ! Maximum Dry-Bulb Temperature {C}
  13.6,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  71000,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  93553,                                  ! Barometric Pressure {Pa}
  6.7,                                    ! Wind Speed {m/s}
  180,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.417,                                  ! ASHRAE Taub {dimensionless}
  2.179;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {eef77ce8-fabe-4629-83ca-862bb5ea74e8}, ! Handle
  Component Data 1,                       ! Name
  {7325396e-318f-4f8c-9805-9b4e2292dbc7}, ! UUID
  {65090c49-eef6-4eef-b947-08e4f88794af}, ! Version UUID
  1366309895,                             ! Creation Timestamp
  1366309895,                             ! Version Timestamp
  {c5e8d6eb-ba72-4728-8205-c711ef1f7ad1}; ! Name of Object 1

