
OS:Version,
  {53d8b271-b4fd-484b-b0d8-95b3fbe92f38}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {c101ff01-0360-45f4-936a-ef48033fce47}, ! Handle
  Galveston Scholes Ann Clg 2% Condns DB=>MWB, ! Name
  32.2,                                   ! Maximum Dry-Bulb Temperature {C}
  5.7,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  25.9,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101133,                                 ! Barometric Pressure {Pa}
  5.2,                                    ! Wind Speed {m/s}
  180,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.503,                                  ! ASHRAE Taub {dimensionless}
  1.974;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {b795684f-8cee-4ca3-88d2-737952166453}, ! Handle
  Component Data 1,                       ! Name
  {a1f5097a-3511-43c4-8218-06e0b32037e0}, ! UUID
  {09ba0e39-7484-4b87-bbe7-0726051f2af2}, ! Version UUID
  1366310718,                             ! Creation Timestamp
  1366310718,                             ! Version Timestamp
  {c101ff01-0360-45f4-936a-ef48033fce47}; ! Name of Object 1

