
OS:Version,
  {cda13cc0-906a-45b3-a0f8-cff355d4f696}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {0f6ce80a-b276-4805-ad15-87ebe03a29cb}, ! Handle
  Gillette Gillette C Ann Clg .4% Condns DB=>MWB, ! Name
  35.1,                                   ! Maximum Dry-Bulb Temperature {C}
  16.1,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  16.4,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  87395,                                  ! Barometric Pressure {Pa}
  5.3,                                    ! Wind Speed {m/s}
  220,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.404,                                  ! ASHRAE Taub {dimensionless}
  2.088;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {665266de-d247-441b-8c8c-8fcda80bf201}, ! Handle
  Component Data 1,                       ! Name
  {dcd4335f-1c86-4173-9ee4-cced0226a15a}, ! UUID
  {0e853075-1750-4747-991a-1d129a314519}, ! Version UUID
  1366311727,                             ! Creation Timestamp
  1366311727,                             ! Version Timestamp
  {0f6ce80a-b276-4805-ad15-87ebe03a29cb}; ! Name of Object 1

