
OS:Version,
  {59028f27-4f7c-445c-8c1e-d2adc6bf06e0}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {42fd987a-aa71-4017-bcd3-759ac26fb8f2}, ! Handle
  Glasgow Ann Clg .4% Condns Enth=>MDB,   ! Name
  29.7,                                   ! Maximum Dry-Bulb Temperature {C}
  14.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  61700,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  93194,                                  ! Barometric Pressure {Pa}
  5.4,                                    ! Wind Speed {m/s}
  150,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.424,                                  ! ASHRAE Taub {dimensionless}
  2.044;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {cd50bab7-83e7-4037-b4a0-a1b25f170118}, ! Handle
  Component Data 1,                       ! Name
  {a22ff0dd-3803-425d-a678-c6d22c0f9e61}, ! UUID
  {335ca3ab-59b4-40ba-9690-b10acdc5146f}, ! Version UUID
  1366308760,                             ! Creation Timestamp
  1366308760,                             ! Version Timestamp
  {42fd987a-aa71-4017-bcd3-759ac26fb8f2}; ! Name of Object 1

