
OS:Version,
  {72ea9eca-3008-4581-9a17-4a115769d4f0}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {dd8d4d5f-4d74-459b-813e-fe19961d1531}, ! Handle
  Glen Burnie/Baltimore/ Ann Clg .4% Condns DB=>MWB, ! Name
  34.4,                                   ! Maximum Dry-Bulb Temperature {C}
  10.4,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  23.9,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100762,                                 ! Barometric Pressure {Pa}
  4.6,                                    ! Wind Speed {m/s}
  280,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.552,                                  ! ASHRAE Taub {dimensionless}
  1.769;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {990b1e5f-6789-4cfa-9919-ddc0c3476a3d}, ! Handle
  Component Data 1,                       ! Name
  {a82a064b-2baf-4116-b22f-2d3d1acbd13b}, ! UUID
  {ddda8d03-4d40-4d73-8cfd-119bf7a7059d}, ! Version UUID
  1366307837,                             ! Creation Timestamp
  1366307837,                             ! Version Timestamp
  {dd8d4d5f-4d74-459b-813e-fe19961d1531}; ! Name of Object 1

