
OS:Version,
  {72a3d697-63f5-4a11-9ad5-8dee9e7959bc}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {f3910a3e-b3d9-4013-be59-dde7e9614cf6}, ! Handle
  Glen Burnie/Baltimore/ Ann Clg .4% Condns WB=>MDB, ! Name
  31.4,                                   ! Maximum Dry-Bulb Temperature {C}
  10.4,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  25.6,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100762,                                 ! Barometric Pressure {Pa}
  4.6,                                    ! Wind Speed {m/s}
  280,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.552,                                  ! ASHRAE Taub {dimensionless}
  1.769;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {06128eba-52aa-4efc-9db4-7baf77b0bb85}, ! Handle
  Component Data 1,                       ! Name
  {e47d37a4-7a34-4a16-ad0a-c4c21bedde3e}, ! UUID
  {01aec5b2-b9a8-48d2-9cee-2d78aba5a8bf}, ! Version UUID
  1366307838,                             ! Creation Timestamp
  1366307838,                             ! Version Timestamp
  {f3910a3e-b3d9-4013-be59-dde7e9614cf6}; ! Name of Object 1

