
OS:Version,
  {91a0a650-b323-494e-93c8-5aaa8d6adc66}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {96cfacc4-d72b-4bba-a7c6-8c5943f3eaa2}, ! Handle
  Glens Falls Ap Ann Clg 1% Condns WB=>MDB, ! Name
  27.4,                                   ! Maximum Dry-Bulb Temperature {C}
  12.1,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  23.1,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100153,                                 ! Barometric Pressure {Pa}
  4.2,                                    ! Wind Speed {m/s}
  180,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.484,                                  ! ASHRAE Taub {dimensionless}
  1.921;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {3e3b5512-53ae-4198-870f-3c3f8ac44e69}, ! Handle
  Component Data 1,                       ! Name
  {d9103cad-c2b5-4379-b3c7-899e5962a5a2}, ! UUID
  {eebdb306-693a-4ca4-a660-4137f08afb87}, ! Version UUID
  1366309626,                             ! Creation Timestamp
  1366309626,                             ! Version Timestamp
  {96cfacc4-d72b-4bba-a7c6-8c5943f3eaa2}; ! Name of Object 1

