
OS:Version,
  {b06d2c43-5b46-479f-81b8-0881dc7571ca}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {9c646aa8-1cc6-4089-adcc-9290234efeff}, ! Handle
  Glenwood  Asos Ann Clg .4% Condns DP=>MDB, ! Name
  28.1,                                   ! Maximum Dry-Bulb Temperature {C}
  10.7,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  96322,                                  ! Barometric Pressure {Pa}
  6.1,                                    ! Wind Speed {m/s}
  180,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.391,                                  ! ASHRAE Taub {dimensionless}
  2.266;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {711f2b18-ecb2-45a8-bcae-5fba90e77d78}, ! Handle
  Component Data 1,                       ! Name
  {acd6d173-a327-450a-b572-183c730c8f68}, ! UUID
  {888a1bf2-9ed9-4b62-82c7-335b9ed7429a}, ! Version UUID
  1366308242,                             ! Creation Timestamp
  1366308242,                             ! Version Timestamp
  {9c646aa8-1cc6-4089-adcc-9290234efeff}; ! Name of Object 1

