
Version,
  7.1;                                    ! Version Identifier 

 ! Grand Rapids Awos_MN_USA Annual Cooling (DB=>MWB) 2%, MaxDB=26.2°C MWB=18.4°C
 SizingPeriod:DesignDay,
  Grand Rapids Awos Ann Clg 2% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.2,      !- Maximum Dry-Bulb Temperature {C}
       11.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     96461.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        170,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.396,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.227;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

