
OS:Version,
  {4762ee39-e36b-4ed2-9fe9-4e8c156eff63}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {095e9b5d-950e-457f-8591-6bc497b4a764}, ! Handle
  Greensboro Piedmont Triad Int Ann Clg 1% Condns DB=>MWB, ! Name
  32.2,                                   ! Maximum Dry-Bulb Temperature {C}
  9.9,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  23.3,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98088,                                  ! Barometric Pressure {Pa}
  3.4,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.557,                                  ! ASHRAE Taub {dimensionless}
  1.757;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {94a1e666-83c5-4a66-bae3-d937a0a08d9e}, ! Handle
  Component Data 1,                       ! Name
  {cdcffdba-7f64-4a85-9867-f2cf2e9b785c}, ! UUID
  {7db48511-ee30-4f75-a40c-bfa6d171dbb5}, ! Version UUID
  1366308932,                             ! Creation Timestamp
  1366308932,                             ! Version Timestamp
  {095e9b5d-950e-457f-8591-6bc497b4a764}; ! Name of Object 1

