
OS:Version,
  {d881cfba-6b3f-463b-bf06-78c0fd3bfe59}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {c4ddb2b5-4fae-49a1-aaf6-c16108a0de3e}, ! Handle
  HARRISBURG Ann Clg .4% Condns DP=>MDB,  ! Name
  28.3,                                   ! Maximum Dry-Bulb Temperature {C}
  9.6,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  24,                                     ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100058,                                 ! Barometric Pressure {Pa}
  4.4,                                    ! Wind Speed {m/s}
  300,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.521,                                  ! ASHRAE Taub {dimensionless}
  1.834;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {6b5f6dbf-dc0f-402d-a87f-1ba6fa2c32b6}, ! Handle
  Component Data 1,                       ! Name
  {50a62f4b-0a8f-40ca-80b3-7ef023399546}, ! UUID
  {d2c207ad-6f15-4b05-a342-eeb4b7026f35}, ! Version UUID
  1366310193,                             ! Creation Timestamp
  1366310193,                             ! Version Timestamp
  {c4ddb2b5-4fae-49a1-aaf6-c16108a0de3e}; ! Name of Object 1

