
OS:Version,
  {d6563fe5-2771-4cfb-8bba-5be7e73bc7cd}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {9b826a15-3a9a-4916-9b5b-489bd3a285ed}, ! Handle
  HARTFORD Ann Clg .4% Condns WB=>MDB,    ! Name
  29.8,                                   ! Maximum Dry-Bulb Temperature {C}
  9.9,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  25.1,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100666,                                 ! Barometric Pressure {Pa}
  4.6,                                    ! Wind Speed {m/s}
  260,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.496,                                  ! ASHRAE Taub {dimensionless}
  1.916;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {f1fe1363-f7cd-46fa-ba6d-b46e41e147c8}, ! Handle
  Component Data 1,                       ! Name
  {51745a1d-ae36-41fc-825b-ed19b7737957}, ! UUID
  {0ebaadf5-36cd-471e-b64a-51c5f2dc812e}, ! Version UUID
  1366306763,                             ! Creation Timestamp
  1366306763,                             ! Version Timestamp
  {9b826a15-3a9a-4916-9b5b-489bd3a285ed}; ! Name of Object 1

