
OS:Version,
  {941f91d7-d97a-4abd-9a7e-1777cdfaee8d}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {77163bd9-fe42-4dc3-abee-fbd2a3feac84}, ! Handle
  HOUGHTON Ann Clg .4% Condns WB=>MDB,    ! Name
  27.9,                                   ! Maximum Dry-Bulb Temperature {C}
  10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  22.7,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97435,                                  ! Barometric Pressure {Pa}
  4.7,                                    ! Wind Speed {m/s}
  270,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.413,                                  ! ASHRAE Taub {dimensionless}
  2.179;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {ca44f044-1c88-4a5a-b314-c84db9d832b0}, ! Handle
  Component Data 1,                       ! Name
  {ea3599d7-7762-427d-929b-8811a87a1eba}, ! UUID
  {2d88e074-ee90-4e95-bd1c-f6ef94666ce2}, ! Version UUID
  1366308030,                             ! Creation Timestamp
  1366308030,                             ! Version Timestamp
  {77163bd9-fe42-4dc3-abee-fbd2a3feac84}; ! Name of Object 1

