
OS:Version,
  {caec1b98-8776-4017-9221-3144ea28775a}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {086a3bc9-373d-45dc-a17e-ecac38d88a25}, ! Handle
  HUNTINGTON Ann Clg 2% Condns WB=>MDB,   ! Name
  28.5,                                   ! Maximum Dry-Bulb Temperature {C}
  10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98299,                                  ! Barometric Pressure {Pa}
  3.3,                                    ! Wind Speed {m/s}
  260,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.512,                                  ! ASHRAE Taub {dimensionless}
  1.865;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {78cce72d-d456-405d-bfb1-49dfcf490cc3}, ! Handle
  Component Data 1,                       ! Name
  {9fc8f9a9-73b5-45ba-89ee-c74d4e211323}, ! UUID
  {be020c54-0abf-45d3-b5a6-00e5b44595b7}, ! Version UUID
  1366311659,                             ! Creation Timestamp
  1366311659,                             ! Version Timestamp
  {086a3bc9-373d-45dc-a17e-ecac38d88a25}; ! Name of Object 1

