
OS:Version,
  {da1d857e-96fa-4904-8bfd-021c05249e1d}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {e69a611f-45fc-4f40-9017-32424df2801b}, ! Handle
  Hartford Bradley Intl Ap Ann Clg 2% Condns DB=>MWB, ! Name
  29.7,                                   ! Maximum Dry-Bulb Temperature {C}
  11.4,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  21.3,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100738,                                 ! Barometric Pressure {Pa}
  4.5,                                    ! Wind Speed {m/s}
  220,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.486,                                  ! ASHRAE Taub {dimensionless}
  1.943;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {223e00ec-c42e-460d-aa21-6e4bac7ee9f3}, ! Handle
  Component Data 1,                       ! Name
  {52f4f7b1-eadc-495e-bb14-7aa64296f71f}, ! UUID
  {9ce734cb-3425-4f06-b164-bc6af56b9044}, ! Version UUID
  1366306757,                             ! Creation Timestamp
  1366306757,                             ! Version Timestamp
  {e69a611f-45fc-4f40-9017-32424df2801b}; ! Name of Object 1

