
OS:Version,
  {67daf56c-f185-44c4-b6dd-439ee72298ae}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {ec9aa0d7-2327-4038-85bc-f9ffcce0afaa}, ! Handle
  Hartford Brainard Fd Ann Clg .4% Condns WB=>MDB, ! Name
  29.8,                                   ! Maximum Dry-Bulb Temperature {C}
  9.9,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  25.1,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101253,                                 ! Barometric Pressure {Pa}
  4.6,                                    ! Wind Speed {m/s}
  260,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.496,                                  ! ASHRAE Taub {dimensionless}
  1.916;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {99f781ec-0a9c-41e2-b2d6-6b3e3d216e70}, ! Handle
  Component Data 1,                       ! Name
  {bee380b1-b305-47ed-ab55-006dca03c30c}, ! UUID
  {ffc82152-ca1f-42e2-91a2-9b016a121a58}, ! Version UUID
  1366306760,                             ! Creation Timestamp
  1366306760,                             ! Version Timestamp
  {ec9aa0d7-2327-4038-85bc-f9ffcce0afaa}; ! Name of Object 1

