
OS:Version,
  {8c55f5a6-4311-4937-a732-c550f079f7b3}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {b4671ea4-6c55-4e1c-aae5-72f68c067496}, ! Handle
  Havre City County Ap Ann Clg 2% Condns DB=>MWB, ! Name
  30.7,                                   ! Maximum Dry-Bulb Temperature {C}
  16.4,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  16.6,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92210,                                  ! Barometric Pressure {Pa}
  4.4,                                    ! Wind Speed {m/s}
  260,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.404,                                  ! ASHRAE Taub {dimensionless}
  2.116;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {ccb8ccda-ea6f-4abd-aa98-e85b80d1f356}, ! Handle
  Component Data 1,                       ! Name
  {3e32a3cb-0bfa-4506-9676-cddc359f03a7}, ! UUID
  {3a973b1a-5ed6-44f9-adb4-681eea3b7df0}, ! Version UUID
  1366308785,                             ! Creation Timestamp
  1366308785,                             ! Version Timestamp
  {b4671ea4-6c55-4e1c-aae5-72f68c067496}; ! Name of Object 1

