
OS:Version,
  {707e492a-8854-422b-b47a-b41716b60cca}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {d40160d7-6e26-474e-a4d4-2e0766a7cb20}, ! Handle
  Hill City Municipal Ap Ann Clg 2% Condns WB=>MDB, ! Name
  31.6,                                   ! Maximum Dry-Bulb Temperature {C}
  14.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  22.9,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  93565,                                  ! Barometric Pressure {Pa}
  6.5,                                    ! Wind Speed {m/s}
  180,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.439,                                  ! ASHRAE Taub {dimensionless}
  2.059;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {582eea5e-5f39-4bf4-bcb9-7330993c3e69}, ! Handle
  Component Data 1,                       ! Name
  {0f4b752e-c5b8-4530-b0b5-acdf6c738438}, ! UUID
  {93a14c0e-1262-4357-aa65-12959cdf25e3}, ! Version UUID
  1366307550,                             ! Creation Timestamp
  1366307550,                             ! Version Timestamp
  {d40160d7-6e26-474e-a4d4-2e0766a7cb20}; ! Name of Object 1

