
OS:Version,
  {3b9ba978-d0a7-4ad1-89bb-6d8014bb46de}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {eda82b06-bb88-4aa5-99e9-9530c413cd26}, ! Handle
  Houston William P Hobby Ap Ann Clg 1% Condns Enth=>MDB, ! Name
  31,                                     ! Maximum Dry-Bulb Temperature {C}
  9,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  82800,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101169,                                 ! Barometric Pressure {Pa}
  3.5,                                    ! Wind Speed {m/s}
  180,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.507,                                  ! ASHRAE Taub {dimensionless}
  1.944;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {ee1859be-e1ad-4939-b1f9-b1d0bb3649b1}, ! Handle
  Component Data 1,                       ! Name
  {3767c0a5-eff1-4603-8dee-c94980b485e0}, ! UUID
  {e1ab8e49-48d0-4d25-8c6a-7c0d26079daf}, ! Version UUID
  1366310761,                             ! Creation Timestamp
  1366310761,                             ! Version Timestamp
  {eda82b06-bb88-4aa5-99e9-9530c413cd26}; ! Name of Object 1

