
Version,
  7.1;                                    ! Version Identifier 

 ! Hutchinson  Awos_MN_USA Annual Cooling (WB=>MDB) 1%, MDB=28.2°C WB=24.1°C
 SizingPeriod:DesignDay,
  Hutchinson  Awos Ann Clg 1% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.2,      !- Maximum Dry-Bulb Temperature {C}
       10.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       24.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97504.,      !- Barometric Pressure {Pa}
        4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        170,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.404,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.234;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

