
OS:Version,
  {04650178-e877-4958-913b-9c09417689ce}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {e1439de5-7a0f-4560-b1c7-56d549147629}, ! Handle
  Imperial Ann Htg 99% Condns DB,         ! Name
  3,                                      ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  3,                                      ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101529,                                 ! Barometric Pressure {Pa}
  2.1,                                    ! Wind Speed {m/s}
  270,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  12,                                     ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {af7d7c8b-98d7-4c79-91b0-4ea3a9c133c1}, ! Handle
  Component Data 1,                       ! Name
  {f414354d-49de-4b86-b190-93914269414a}, ! UUID
  {e2fb99d6-3453-4fc2-bd64-40b5205a4bb1}, ! Version UUID
  1366306452,                             ! Creation Timestamp
  1366306452,                             ! Version Timestamp
  {e1439de5-7a0f-4560-b1c7-56d549147629}; ! Name of Object 1

