
OS:Version,
  {0419a54d-9cf9-4f4d-be35-d15904106824}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {d4dbd1a9-1df3-4539-846f-0ad729b5084e}, ! Handle
  Jamestown  Awos Ann Clg .4% Condns WB=>MDB, ! Name
  26.7,                                   ! Maximum Dry-Bulb Temperature {C}
  9.1,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  22.4,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  95175,                                  ! Barometric Pressure {Pa}
  4.2,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.425,                                  ! ASHRAE Taub {dimensionless}
  2.121;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {c6d36d9d-1b5c-43f2-b2d0-1f31d407f2ab}, ! Handle
  Component Data 1,                       ! Name
  {ecf18af2-0ef8-4b60-99fb-0973fba6ba99}, ! UUID
  {6581d4cf-9a8b-447f-a596-29a50a7e471c}, ! Version UUID
  1366309641,                             ! Creation Timestamp
  1366309641,                             ! Version Timestamp
  {d4dbd1a9-1df3-4539-846f-0ad729b5084e}; ! Name of Object 1

