
OS:Version,
  {29d4618f-190b-468a-b40e-cdb01186243d}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {5dd860fa-8732-46f8-a2ce-81dd512e453d}, ! Handle
  Jamestown Municipal Arpt Ann Htg 99.6% Condns DB, ! Name
  -28.8,                                  ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -28.8,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  95977,                                  ! Barometric Pressure {Pa}
  4.9,                                    ! Wind Speed {m/s}
  290,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {e2e043a8-1f7d-4ccd-b959-8244a7c787dd}, ! Handle
  Component Data 1,                       ! Name
  {e3c13e91-f818-47d3-8404-0d822c15a3fc}, ! UUID
  {16e6c86b-5544-4fef-b71f-c48cfc7ef199}, ! Version UUID
  1366309050,                             ! Creation Timestamp
  1366309050,                             ! Version Timestamp
  {5dd860fa-8732-46f8-a2ce-81dd512e453d}; ! Name of Object 1

