
OS:Version,
  {024c05ac-4cea-4d2d-946d-b295612972db}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {db11d794-7fe9-494e-82f2-1000fad9b8b8}, ! Handle
  KODIAK Ann Htg 99.6% Condns DB,         ! Name
  -13,                                    ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -13,                                    ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100917,                                 ! Barometric Pressure {Pa}
  6,                                      ! Wind Speed {m/s}
  300,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {d28a991b-2dbd-4157-a54c-368215522025}, ! Handle
  Component Data 1,                       ! Name
  {125a66e2-ca51-48e6-96ab-1c4d411f939a}, ! UUID
  {2b007bce-13de-4344-913d-0aa6fcbad62e}, ! Version UUID
  1366305369,                             ! Creation Timestamp
  1366305369,                             ! Version Timestamp
  {db11d794-7fe9-494e-82f2-1000fad9b8b8}; ! Name of Object 1

