
OS:Version,
  {2522b0c8-ea7d-4aad-9885-70750ec86e78}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {4303d595-2fc9-466d-bc2d-42d70a2d153e}, ! Handle
  KOTZEBUE Ann Htg Wind 99.6% Condns WS=>MCDB, ! Name
  -9.1,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -9.1,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101265,                                 ! Barometric Pressure {Pa}
  18.4,                                   ! Wind Speed {m/s}
  80,                                     ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {e719bc70-4f89-406d-87af-752fa8588d90}, ! Handle
  Component Data 1,                       ! Name
  {0b65e7ad-f05a-4d5f-86b9-34a5d215b0e6}, ! UUID
  {e14ef914-2bd0-45c7-9939-dd519b2113f4}, ! Version UUID
  1366305393,                             ! Creation Timestamp
  1366305393,                             ! Version Timestamp
  {4303d595-2fc9-466d-bc2d-42d70a2d153e}; ! Name of Object 1

