
OS:Version,
  {8983b709-6f41-4ecd-8e31-035553865e24}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {b08b838f-a548-4cab-9453-99865dfd709a}, ! Handle
  King Salmon Ann Clg .4% Condns DP=>MDB, ! Name
  17.1,                                   ! Maximum Dry-Bulb Temperature {C}
  8.6,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  13.7,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101145,                                 ! Barometric Pressure {Pa}
  4.8,                                    ! Wind Speed {m/s}
  270,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.384,                                  ! ASHRAE Taub {dimensionless}
  2.227;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {c6ac3118-3366-462a-a67a-8d154fd2e616}, ! Handle
  Component Data 1,                       ! Name
  {aa36de53-6a74-4204-9071-adfe1f8a19ad}, ! UUID
  {2e1e150a-5888-49ce-b546-4f085cdbd6c8}, ! Version UUID
  1366305363,                             ! Creation Timestamp
  1366305363,                             ! Version Timestamp
  {b08b838f-a548-4cab-9453-99865dfd709a}; ! Name of Object 1

