
OS:Version,
  {9fac2aa3-293f-4198-8a83-b5c000090c4b}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {b8b8ac7a-3939-46fe-9313-2f0d44491a54}, ! Handle
  Kirksville Regional Ap Ann Clg .4% Condns Enth=>MDB, ! Name
  32.2,                                   ! Maximum Dry-Bulb Temperature {C}
  10.6,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  80000,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97843,                                  ! Barometric Pressure {Pa}
  4.9,                                    ! Wind Speed {m/s}
  210,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.44,                                   ! ASHRAE Taub {dimensionless}
  2.113;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {d1ff1b59-3fc6-4065-9ad8-cb7aeb5f4f03}, ! Handle
  Component Data 1,                       ! Name
  {26889e38-53dd-4b6e-a471-41697f815eef}, ! UUID
  {fb21efc3-88f3-4620-9721-3cde3d6444e0}, ! Version UUID
  1366308540,                             ! Creation Timestamp
  1366308540,                             ! Version Timestamp
  {b8b8ac7a-3939-46fe-9313-2f0d44491a54}; ! Name of Object 1

