
OS:Version,
  {1a503755-c87a-4df1-9832-c1d6f44cc96b}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {94514773-5fb7-4528-b2b7-ecc7390be74d}, ! Handle
  Kodiak/State USCG Base Ann Hum_n 99% Condns DP=>MCDB, ! Name
  -9.2,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -17.5,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100917,                                 ! Barometric Pressure {Pa}
  6,                                      ! Wind Speed {m/s}
  300,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {fc21b59d-07e4-4be4-9203-de5572a098b3}, ! Handle
  Component Data 1,                       ! Name
  {a371c7e8-66ce-4457-8537-649dd25eefda}, ! UUID
  {59bb853f-e1fa-40f7-bd59-be720f9d5d2c}, ! Version UUID
  1366305373,                             ! Creation Timestamp
  1366305373,                             ! Version Timestamp
  {94514773-5fb7-4528-b2b7-ecc7390be74d}; ! Name of Object 1

