
OS:Version,
  {c0d104d7-3c85-4c1f-84f9-92cd163cec7d}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {5961d8a5-cc3c-462a-92cc-c0d48f49bcc2}, ! Handle
  LANDER Ann Clg 1% Condns DP=>MDB,       ! Name
  19.8,                                   ! Maximum Dry-Bulb Temperature {C}
  15.6,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  11.8,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  82542,                                  ! Barometric Pressure {Pa}
  4.2,                                    ! Wind Speed {m/s}
  220,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.405,                                  ! ASHRAE Taub {dimensionless}
  2.036;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {171d231b-d66d-404e-a8e2-f5700d7194a1}, ! Handle
  Component Data 1,                       ! Name
  {32dbf78a-61e1-4fc9-b218-c93057143008}, ! UUID
  {40576430-24fc-4e7d-b672-7406f2ceee1c}, ! Version UUID
  1366311756,                             ! Creation Timestamp
  1366311756,                             ! Version Timestamp
  {5961d8a5-cc3c-462a-92cc-c0d48f49bcc2}; ! Name of Object 1

