
OS:Version,
  {c2e5ba9c-49a2-4535-84ea-6b38de185211}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {7e11299e-3893-43ac-91ef-d3dd2f2a21d7}, ! Handle
  LEWISTOWN Ann Clg 2% Condns Enth=>MDB,  ! Name
  26,                                     ! Maximum Dry-Bulb Temperature {C}
  15.7,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  49000,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  87034,                                  ! Barometric Pressure {Pa}
  4.3,                                    ! Wind Speed {m/s}
  0,                                      ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.382,                                  ! ASHRAE Taub {dimensionless}
  2.178;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {7bfbaee3-b92e-4375-9f13-7948f7e48d8f}, ! Handle
  Component Data 1,                       ! Name
  {9f6bff46-a2fe-430c-987b-6ce30e38b869}, ! UUID
  {208860ff-b14c-46c0-842b-71996f8e1ba9}, ! Version UUID
  1366308813,                             ! Creation Timestamp
  1366308813,                             ! Version Timestamp
  {7e11299e-3893-43ac-91ef-d3dd2f2a21d7}; ! Name of Object 1

