
OS:Version,
  {4b50a97c-6b53-4b30-96e4-a93ac32bf873}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {ec104be7-b835-4331-999c-0f49f8a30069}, ! Handle
  LONG_BEACH Ann Clg 1% Condns DB=>MWB,   ! Name
  30.9,                                   ! Maximum Dry-Bulb Temperature {C}
  9.5,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  19.6,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101121,                                 ! Barometric Pressure {Pa}
  4.1,                                    ! Wind Speed {m/s}
  280,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.45,                                   ! ASHRAE Taub {dimensionless}
  2.074;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {77d26997-ccef-4774-b22a-3c2c967f3e02}, ! Handle
  Component Data 1,                       ! Name
  {d922c641-b648-4df8-9bf6-8f9b3326b629}, ! UUID
  {1f7125e9-fb74-43ed-af6a-1c9bc52d3a6f}, ! Version UUID
  1366306475,                             ! Creation Timestamp
  1366306475,                             ! Version Timestamp
  {ec104be7-b835-4331-999c-0f49f8a30069}; ! Name of Object 1

