
OS:Version,
  {7e136493-a017-40a6-95b4-744d9b62e212}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {8ab749d0-567c-4999-bc00-c8bb9edcd092}, ! Handle
  Laconia Muni  Awos Ann Clg .4% Condns WB=>MDB, ! Name
  28.3,                                   ! Maximum Dry-Bulb Temperature {C}
  10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  23,                                     ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99347,                                  ! Barometric Pressure {Pa}
  4.2,                                    ! Wind Speed {m/s}
  220,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.453,                                  ! ASHRAE Taub {dimensionless}
  2.026;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {bd8befd4-b13b-4a71-ad7f-8fb2114ac3cd}, ! Handle
  Component Data 1,                       ! Name
  {7cb4721f-a656-48dd-bd0b-cf99b731b78e}, ! UUID
  {5909b060-85df-481a-87e5-fc566bca2b5a}, ! Version UUID
  1366309248,                             ! Creation Timestamp
  1366309248,                             ! Version Timestamp
  {8ab749d0-567c-4999-bc00-c8bb9edcd092}; ! Name of Object 1

