
OS:Version,
  {f606571c-4d7d-45bd-8875-755533ed1ec0}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {37859acc-7a1b-491e-a004-8d88bbe700a4}, ! Handle
  Lander Hunt Field Ann Clg 1% Condns DP=>MDB, ! Name
  19.8,                                   ! Maximum Dry-Bulb Temperature {C}
  15.6,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  11.8,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  82562,                                  ! Barometric Pressure {Pa}
  4.2,                                    ! Wind Speed {m/s}
  220,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.405,                                  ! ASHRAE Taub {dimensionless}
  2.036;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {73cdc526-954a-4641-823e-4f29eff93f39}, ! Handle
  Component Data 1,                       ! Name
  {44bb50d6-a4c9-47cb-887b-d81f8ff4c4bc}, ! UUID
  {d390e24a-b0ef-46f0-b196-441c4af087aa}, ! Version UUID
  1366311750,                             ! Creation Timestamp
  1366311750,                             ! Version Timestamp
  {37859acc-7a1b-491e-a004-8d88bbe700a4}; ! Name of Object 1

