
OS:Version,
  {5b4fe6a2-7dd0-489f-8a1b-bb4d431c9559}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {472f2ee0-82e3-4dda-be55-1ccdc689f44e}, ! Handle
  Las Vegas Mccarran Intl Ap Ann Clg 2% Condns DP=>MDB, ! Name
  30.1,                                   ! Maximum Dry-Bulb Temperature {C}
  13,                                     ! Daily Dry-Bulb Temperature Range {deltaC}
  16.2,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  93779,                                  ! Barometric Pressure {Pa}
  4.9,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.55,                                   ! ASHRAE Taub {dimensionless}
  1.674;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {5ed7e938-3cbb-4cd5-ae1f-ee7a686a0333}, ! Handle
  Component Data 1,                       ! Name
  {49bea7ff-02f8-4912-93fd-31c842c611c1}, ! UUID
  {c7cedf1f-1d9f-4010-8df9-f62f39ad82f0}, ! Version UUID
  1366309502,                             ! Creation Timestamp
  1366309502,                             ! Version Timestamp
  {472f2ee0-82e3-4dda-be55-1ccdc689f44e}; ! Name of Object 1

