
OS:Version,
  {a1c6f424-b770-4957-8145-6d1a9a6d1e5e}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {c324a377-db41-4925-89e8-dd809286adb2}, ! Handle
  Lawton Municipal Ann Htg 99.6% Condns DB, ! Name
  -7.8,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -7.8,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97330,                                  ! Barometric Pressure {Pa}
  4,                                      ! Wind Speed {m/s}
  0,                                      ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {3ba9001b-b7d6-44ab-8551-94c06fa06998}, ! Handle
  Component Data 1,                       ! Name
  {60766b45-2894-4e35-8855-094acdb60f7d}, ! UUID
  {182fdfa9-c07f-4150-8541-eb7b7e699ac2}, ! Version UUID
  1366309902,                             ! Creation Timestamp
  1366309902,                             ! Version Timestamp
  {c324a377-db41-4925-89e8-dd809286adb2}; ! Name of Object 1

