
OS:Version,
  {a3c88368-599f-43db-8f83-b34539d82265}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {5e8e5428-3796-4491-9a3e-07db67a42817}, ! Handle
  Lexington Bluegrass Ap Ann Hum_n 99.6% Condns DP=>MCDB, ! Name
  -12.7,                                  ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -19.2,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97843,                                  ! Barometric Pressure {Pa}
  3.5,                                    ! Wind Speed {m/s}
  290,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {77c494b9-e91f-48c1-aa57-ff50f0268ca9}, ! Handle
  Component Data 1,                       ! Name
  {30e7507d-2a59-4f32-a5ec-9ee72ebc5b24}, ! UUID
  {716b9e39-f4f0-4a1b-9ea5-88aba257541d}, ! Version UUID
  1366307651,                             ! Creation Timestamp
  1366307651,                             ! Version Timestamp
  {5e8e5428-3796-4491-9a3e-07db67a42817}; ! Name of Object 1

