
OS:Version,
  {0909c7a5-0a73-490a-b1ed-9a16341ffae2}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {c141f5a0-f4d8-4efb-870a-f030bcf26b74}, ! Handle
  Lihue Ann Clg 2% Condns WB=>MDB,        ! Name
  27.4,                                   ! Maximum Dry-Bulb Temperature {C}
  4.8,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  24.3,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100786,                                 ! Barometric Pressure {Pa}
  6.4,                                    ! Wind Speed {m/s}
  60,                                     ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.385,                                  ! ASHRAE Taub {dimensionless}
  2.509;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {ba73485c-6584-497e-9cbb-ec3eb988180b}, ! Handle
  Component Data 1,                       ! Name
  {c16841a4-f3f4-493c-a6bb-deab1bf765b7}, ! UUID
  {8fc726b9-9f85-4ae5-bfa6-2371fc19986f}, ! Version UUID
  1366307117,                             ! Creation Timestamp
  1366307117,                             ! Version Timestamp
  {c141f5a0-f4d8-4efb-870a-f030bcf26b74}; ! Name of Object 1

