
OS:Version,
  {fe285558-07ca-4477-9f77-25665f087269}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {b3d74eab-49fa-4ff9-9561-18f1ac9386c8}, ! Handle
  Litchfield Muni Ann Clg 2% Condns DB=>MWB, ! Name
  27.9,                                   ! Maximum Dry-Bulb Temperature {C}
  9.8,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  20.7,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97225,                                  ! Barometric Pressure {Pa}
  3.7,                                    ! Wind Speed {m/s}
  180,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.4,                                    ! ASHRAE Taub {dimensionless}
  2.246;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {20b3b024-b8a0-4775-9095-7de86fd3aa84}, ! Handle
  Component Data 1,                       ! Name
  {034c3f36-6eb3-413f-9039-403619900f64}, ! UUID
  {71be62fc-7f34-4a88-a1eb-c2e8e10a9e70}, ! Version UUID
  1366308282,                             ! Creation Timestamp
  1366308282,                             ! Version Timestamp
  {b3d74eab-49fa-4ff9-9561-18f1ac9386c8}; ! Name of Object 1

