
Version,
  7.1;                                    ! Version Identifier 

 ! Litchfield Muni_MN_USA Annual Cooling (WB=>MDB) .4%, MDB=29.3°C WB=24.8°C
 SizingPeriod:DesignDay,
  Litchfield Muni Ann Clg .4% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       29.3,      !- Maximum Dry-Bulb Temperature {C}
        9.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       24.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97225.,      !- Barometric Pressure {Pa}
        3.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.400,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.246;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

